# Mdd-Essential-Requirements Documentation Reference

## Categories

- [mdd-essential-requirements](mdd-essential-requirements.md) (5 pages, Pages 1-5)

## Statistics

- Total pages: 5
- Code blocks: 15
- Images: 0
- Average code quality: 8.4/10
- Valid code blocks: 15
